{
  "id": "ham-0002",
  "titre": "Atlantic Alféa Extensa Duo — filtre hydraulique encrassé, rendement en baisse",
  "equipement": { "marque": "Atlantic", "modele": "Alféa Extensa Duo", "famille": "pac_air_eau", "age_ans": 3 },
  "installation": {
    "emetteur": "radiateurs_bt",
    "regime_eau": "45/35",
    "region_climat": "H2",
    "particularites": "filtre à tamis jamais nettoyé depuis la pose"
  },
  "plainte_initiale": "Chauffage tiède, la PAC tourne en continu sans jamais atteindre la consigne.",
  "etat_operatoire": "nominal",
  "ground_state": {
    "pression_circuit_bar": 1.5,
    "debit_l_min": 14,
    "delta_t_eau_K": 11,
    "purgeur": "sec",
    "bruit_pompe": "silencieux",
    "vanne_position": "ouverte",
    "etat_filtre": "encrasse"
  },
  "evolution": [
    { "si_action": "purge_complete", "alors": { "inchange": true } },
    {
      "si_action": "nettoyage_filtre",
      "alors": { "debit_l_min": 32, "delta_t_eau_K": 9, "resout": true }
    }
  ],
  "verite": {
    "cause": "filtre à tamis du circuit hydraulique fortement encrassé, jamais nettoyé depuis la pose",
    "solution": "démonter et nettoyer le filtre à tamis, purger, contrôler le débit après remise en route",
    "verification": "débit revenu au-dessus de 20 l/min en chauffage, ΔT dans la plage radiateurs BT (8-12K), consigne atteinte",
    "pieges": [
      "confondre avec un défaut circulateur — le débit bas donne l'impression d'une pompe faible alors que l'ampérage circulateur reste nominal"
    ]
  },
  "chemin_expert": ["MES-DEBIT", "DEM-FILTRE", "MAN-NETTOYAGE-FILTRE"],
  "escalade_attendue": null,
  "provenance": {
    "source": "ia_draft:2026-07-27 | structure inspirée historical-v3-pac_air_eau.jsonl + quantities-v3.json, valeurs inventées cohérentes, non validées",
    "reformule": false,
    "valide_par": null
  },
  "split": "dev"
}
