{
  "id": "ham-0018",
  "titre": "Panasonic Aquarea — givre localisé trompeur, vraie cause sonde de dégivrage déplacée",
  "equipement": { "marque": "Panasonic", "modele": "Aquarea T-CAP", "famille": "pac_air_eau", "age_ans": 3 },
  "installation": {
    "emetteur": "radiateurs_bt",
    "regime_eau": "40/33",
    "region_climat": "H1",
    "particularites": "hiver normal, -2°C extérieur, entretien effectué le mois dernier"
  },
  "plainte_initiale": "Un coin de l'unité extérieure reste givré en permanence, jamais le reste, chauffage correct par ailleurs.",
  "etat_operatoire": "nominal",
  "ground_state": {
    "givre": "localise",
    "hp_bar": 15,
    "bp_bar": 5,
    "surchauffe_k": 6,
    "capteur_etat": "defaut_connectique"
  },
  "evolution": [
    {
      "si_action": "mesure_hp_bp",
      "alors": { "hp_bar": 15, "bp_bar": 5, "surchauffe_k": 6, "diagnostic": "charge_frigorifique_normale" }
    },
    {
      "si_action": "controle_sonde_degivrage",
      "alors": { "capteur_etat": "defaut_connectique", "position": "sonde_deplacee_hors_de_son_logement" }
    },
    {
      "si_action": "repositionnement_sonde",
      "alors": { "givre": "absent_localise", "resout": true }
    }
  ],
  "verite": {
    "cause": "sonde de dégivrage déplacée hors de son logement (mal reclipsée lors de l'entretien précédent) — elle ne mesure plus la bonne zone, un coin reste sous-dégivré alors que le reste du circuit frigorifique est sain",
    "solution": "repositionner correctement la sonde de dégivrage dans son logement, fixer le clip, contrôler la disparition du givre localisé sur plusieurs cycles",
    "verification": "plus de givre localisé après 3 cycles de dégivrage, HP/BP toujours nominaux",
    "pieges": [
      "conclure à un manque de fluide devant le givre — ici HP, BP et surchauffe sont TOUS nominaux, ce qui élimine la charge frigorifique et pointe vers la détection du dégivrage"
    ]
  },
  "chemin_expert": ["OBS-GELEE", "MES-HP-BP", "DEM-SONDE"],
  "escalade_attendue": null,
  "provenance": {
    "source": "ia_draft:2026-07-27 | structure inspirée historical-v3-pac_air_eau.jsonl + quantities-v3.json, valeurs inventées cohérentes, non validées",
    "reformule": false,
    "valide_par": null
  },
  "split": "dev"
}
