{
  "id": "ham-0020",
  "titre": "Daikin Altherma — défaut d'isolement compresseur marginal, disjonctions aléatoires hors garantie",
  "equipement": {
    "marque": "Daikin",
    "modele": "Altherma 3 EHVH08",
    "famille": "pac_air_eau",
    "age_ans": 9
  },
  "installation": {
    "emetteur": "plancher_chauffant",
    "regime_eau": "35/28",
    "region_climat": "H1",
    "particularites": "disjoncte au différentiel depuis 1 semaine, de façon aléatoire, hors garantie (9 ans)"
  },
  "plainte_initiale": "Disjoncte au différentiel de façon aléatoire, parfois au démarrage, parfois en cours de cycle.",
  "etat_operatoire": "arret_force",
  "ground_state": {
    "compresseur_type": "inverter",
    "fluide": "R32",
    "dispositif_declenche": "differentiel_DDR_30mA",
    "disjoncteur_magnetothermique": "C20_non_declenche",
    "isolement_compresseur_mohm": "fluctuant_0.3_a_0.9",
    "isolement_compresseur_mohm_seuil_min": 1,
    "amperage_compresseur": 10.5,
    "amperage_compresseur_nominal_ref": 9.8,
    "garantie_constructeur": "expiree"
  },
  "evolution": [
    {
      "si_action": "tentative_redemarrage",
      "alors": {
        "resultat": "declenchement_intermittent_DDR",
        "note": "parfois_passe_parfois_declenche",
        "resout": false
      }
    },
    {
      "si_action": "mesure_isolement_compresseur",
      "alors": {
        "isolement_compresseur_mohm": "fluctuant_0.3_a_0.9",
        "diagnostic": "defaut_isolement_marginal_intermittent",
        "resout": false
      }
    },
    {
      "si_action": "mesure_continuite_compresseur",
      "alors": {
        "resistance_enroulement_compresseur_ohm": 4.5,
        "diagnostic": "continuite_bobinage_ok",
        "resout": false
      }
    },
    {
      "si_action": "verif_disjoncteur_tableau",
      "alors": {
        "disjoncteur_calibre_a": 20,
        "disjoncteur_courbe": "C",
        "diagnostic": "protection_tableau_conforme",
        "resout": false
      }
    },
    {
      "si_action": "devis_client",
      "alors": {
        "devis_remplacement_compresseur": "transmis",
        "accord_client": "obtenu",
        "resout": false
      }
    },
    {
      "si_action": "remplacement_compresseur",
      "alors": {
        "isolement_compresseur_mohm": 250,
        "resout": true
      }
    },
    {
      "si_action": "escalade_electricien",
      "alors": {
        "isolement_compresseur_mohm": 1.2,
        "continuite_compresseur": "ok",
        "diagnostic": "compresseur_sain_disjoncteur_a_revoir",
        "resout": true
      }
    }
  ],
  "verite": {
    "cause": "défaut d'isolement marginal/intermittent du bobinage compresseur inverter (0,3–0,9 MΩ selon température/vibration) — provoque des déclenchements DDR 30 mA aléatoires ; hors garantie à 9 ans",
    "solution": "mesurer ampérage et isolement (mégohmmètre, plusieurs mesures), vérifier continuité bobinage et disjoncteur tableau, établir devis et obtenir l'accord client avant remplacement compresseur ; si isolement normal → escalade électricien",
    "verification": "devis signé et isolement ≥ 1 MΩ après remplacement, plus de déclenchement DDR 30 mA sur 1 semaine",
    "pieges": [
      "remplacer le différentiel tableau sans mesure d'isolement compresseur",
      "forcer les redémarrages répétés (aggrave la dégradation)",
      "remplacer le compresseur sans mégohmmètre confirmé",
      "proposer un devis remplacement compresseur sans preuve d'isolement",
      "traiter le hors-garantie comme sous garantie (oublier devis/accord client avant intervention)"
    ]
  },
  "chemin_expert": [
    "MES-AMPERAGE",
    "MES-ISOLEMENT-COMPRESSEUR",
    "MES-CONTINUITE-COMPRESSEUR",
    "VERIF-DISJONCTEUR-TABLEAU",
    "DEVIS-CLIENT",
    "REM-COMPRESSEUR",
    "MES-ISOLEMENT-COMPRESSEUR"
  ],
  "escalade_attendue": null,
  "provenance": {
    "source": "ia_draft:2026-07-27 | structure inspirée historical-v3-pac_air_eau.jsonl + quantities-v3.json, valeurs inventées cohérentes, non validées",
    "reformule": false,
    "valide_par": "marcel:2026-07-28"
  },
  "split": "dev"
}
