[
  {
    "id": "forum_chaleurterre_14880_4601",
    "brand": "ajtech",
    "error_code": "",
    "symptom": "Consommation électrique de 0.3 kW pendant 30 minutes toutes les 30 minutes lorsque la PAC est à l'arrêt, accompagnée d'un grésillement du module extérieur.",
    "context": "Observé sur plusieurs installations, y compris la sienne.",
    "diagnosis": "Résistance de carter d'huile sur le compresseur qui maintient l'huile à température pour éviter qu'elle ne se fige.",
    "solution": "Comportement normal, aucune action nécessaire.",
    "solution_confidence": "confirmed",
    "source_forum": "chaleurterre",
    "source_url": "https://chaleurterre.com/forum/viewtopic.php?t=14880",
    "thread_score": 1,
    "scraped_at": "2026-06-01T21:20:19.626Z"
  },
  {
    "id": "forum_chaleurterre_17379_8075",
    "brand": "daikin",
    "error_code": "A6",
    "symptom": "Erreur unit 0 A6 apparaît lors du fonctionnement combiné chauffage et cumulus (ECS) environ 5 minutes après le démarrage du cumulus",
    "context": "Fonctionne sans erreur en été (ECS seul) ou en hiver (chauffage seul). Erreur uniquement lorsque les deux fonctionnent en même temps.",
    "diagnosis": "Sonde d'eau de sortie R5T défectueuse",
    "solution": "Remplacer la sonde d'eau de sortie R5T",
    "solution_confidence": "confirmed",
    "source_forum": "chaleurterre",
    "source_url": "https://chaleurterre.com/forum/viewtopic.php?t=17379",
    "thread_score": 0.65,
    "scraped_at": "2026-06-01T23:01:45.397Z"
  },
  {
    "id": "forum_chaleurterre_17180_7512",
    "brand": "daikin",
    "error_code": "",
    "symptom": "Le thermostat démarre mais s'arrête au bout de 10 min et reprend par intermittence, mettant plusieurs heures à atteindre la température souhaitée.",
    "context": "",
    "diagnosis": "Le mode de contrôle de bande proportionnelle (paramètre 6r-02) est activé, ce qui provoque un cycle court inapproprié pour le système.",
    "solution": "Régler le paramètre 6r-02 sur 'No' pour désactiver le mode hysteresis/bande proportionnelle.",
    "solution_confidence": "confirmed",
    "source_forum": "chaleurterre",
    "source_url": "https://chaleurterre.com/forum/viewtopic.php?t=17180",
    "thread_score": 0.5,
    "scraped_at": "2026-06-01T23:28:14.815Z"
  },
  {
    "id": "forum_chaleurterre_16496_7464",
    "brand": "atlantic",
    "error_code": "",
    "symptom": "bruit au niveau des circulateurs, glougloute dans les nourrices, pas de chauffage au RDC, pression instable",
    "context": "Pac Atlantic Duo 10 air eau, 2 planchers chauffants, installée en 2010. Après manipulation du vase d'expansion et du groupe de sécurité, air dans le circuit.",
    "diagnosis": "Air dans le circuit hydraulique après purge du vase d'expansion par la soupape de sécurité, causant des bruits et un mauvais fonctionnement.",
    "solution": "Éteindre la PAC, mettre l'eau à 2 bar, purger les nourrices avant de fermer la vanne d'eau pour chasser l'air. Répéter après mise en route.",
    "solution_confidence": "confirmed",
    "source_forum": "chaleurterre",
    "source_url": "https://chaleurterre.com/forum/viewtopic.php?t=16496",
    "thread_score": 0.5,
    "scraped_at": "2026-06-01T23:15:22.939Z"
  },
  {
    "id": "forum_forumconstruire_470152_5121",
    "brand": "lg",
    "error_code": "",
    "symptom": "Température de sortie d'eau fixée à 65°C par l'installateur, loi d'eau désactivée, consommation élevée.",
    "context": "Remplacement d'une chaudière à gaz par une PAC LG haute température. Température extérieure variable.",
    "diagnosis": "Le constructeur a désactivé la loi d'eau sur ce modèle haute température pour garantir une température de sortie élevée. L'installateur suit cette consigne.",
    "solution": "L'utilisateur ajuste manuellement la température de l'eau (30°C en doux, 50°C par grand froid) pour maintenir la PAC en fonctionnement continu, évitant les arrêts/redémarrages longs. Observe une baisse de consommation de 30%.",
    "solution_confidence": "confirmed",
    "source_forum": "forumconstruire",
    "source_url": "https://www.forumconstruire.com/construire/topic-470152-reglage-pac-haute-temperature-lg.php",
    "thread_score": 0.4,
    "scraped_at": "2026-06-01T21:55:51.828Z"
  },
  {
    "id": "forum_chaleurterre_17602_9945",
    "brand": "atlantic",
    "error_code": "D1.2, D1.5",
    "symptom": "Erreurs D1.2 puis D1.5 sur pompe à chaleur Atlantic AIR/EAU",
    "context": "Erreur D1.5 intermittente pendant plusieurs semaines, puis apparition de D1.2 clignotant puis D1.5 fixe, impossible de réinitialiser.",
    "diagnosis": "Piste endommagée sur la carte puissance (probablement court-circuit).",
    "solution": "Réaliser un pont avec un fil de cuivre pour recréer la piste endommagée sur la carte puissance.",
    "solution_confidence": "confirmed",
    "source_forum": "chaleurterre",
    "source_url": "https://chaleurterre.com/forum/viewtopic.php?t=17602",
    "thread_score": 0.25,
    "scraped_at": "2026-06-02T00:05:05.367Z"
  },
  {
    "id": "forum_chaleurterre_13888_4721",
    "brand": "mitsubishi_electric",
    "error_code": "",
    "symptom": "Après remise en route suite à dépose/repose radiateur, chauffage et ECS ne fonctionnent pas, sondes affichent 0°C, alarme rouge au redémarrage.",
    "context": "Remise en route après maintenance radiateur, pression 1.5 bars, purge effectuée.",
    "diagnosis": "Carte PCMCIA du module Boro mal contactée ou défaillance temporaire.",
    "solution": "Retirer et réinsérer la carte PCMCIA contenant le firmware, puis attendre un délai (compresseur redémarré le lendemain).",
    "solution_confidence": "likely",
    "source_forum": "chaleurterre",
    "source_url": "https://chaleurterre.com/forum/viewtopic.php?t=13888",
    "thread_score": 0.25,
    "scraped_at": "2026-06-01T23:58:16.575Z"
  },
  {
    "id": "forum_chaleurterre_17907_3379",
    "brand": "daikin",
    "error_code": "",
    "symptom": "Need wiring diagram for connecting EKRP1AHTA card to EKRTRB wireless thermostat receiver",
    "context": "Only heating mode used.",
    "diagnosis": "Correct wiring identified.",
    "solution": "Connect thermostat contacts 1A and 2A (with separate L and N power) to terminals 1 and 5 on the EKRP1AHTA card.",
    "solution_confidence": "confirmed",
    "source_forum": "chaleurterre",
    "source_url": "https://chaleurterre.com/forum/viewtopic.php?t=17907",
    "thread_score": 0.25,
    "scraped_at": "2026-06-02T07:34:58.876Z"
  },
  {
    "id": "forum_elaireacondicionado_9890_1948",
    "brand": "daikin",
    "error_code": "E7",
    "symptom": "Erreur E7 après 4-5 minutes de fonctionnement, les deux ventilateurs ne démarrent pas",
    "context": "Machine inverter Daikin utilisée pour climatisation de sol radiatif. La machine affiche l'erreur E7 après quelques minutes, les ventilateurs ne tournent pas. La carte PCB semble bonne selon les techniciens.",
    "diagnosis": "Les moteurs de ventilateurs en CC sont défectueux (court-circuit) ou la carte de commande est endommagée. L'expérience montre que les ventilateurs sont souvent en cause, même si la carte semble bonne.",
    "solution": "Remplacer les deux ventilateurs. Si la carte a été changée sans succès, il faut aussi changer les ventilateurs.",
    "solution_confidence": "confirmed",
    "source_forum": "elaireacondicionado",
    "source_url": "https://www.elaireacondicionado.com/foro/error-e7-enfriadora-inverter-ewyq009acv39-t9890.html",
    "thread_score": 1,
    "scraped_at": "2026-06-02T20:32:39.326Z"
  },
  {
    "id": "forum_buildhub_uk_25596_7521",
    "brand": "samsung",
    "error_code": "E912",
    "symptom": "Error E912 (flow switch detecting flow when pump should be off) occurs when no call for heat, primary pump runs constantly even after heating stops.",
    "context": "Occurred a few months after installation. Error appears when nothing is calling for heat. Pump runs continuously even in self-test mode when turned off.",
    "diagnosis": "Stuck relay on control board (PCB) causing primary loop circulation pump to run continuously, leading to false flow detection by flow switch.",
    "solution": "Temporarily tap the relay on the PCB to free it, or replace the PCB (part available from Freedom Heat Pumps for about £180).",
    "solution_confidence": "confirmed",
    "source_forum": "buildhub_uk",
    "source_url": "https://forum.buildhub.org.uk/topic/25596-samsung-gen-6-ashp-e912-flow-switch-off-and-water-pump-on-error-e912/",
    "thread_score": 1,
    "scraped_at": "2026-06-02T08:55:32.981Z"
  },
  {
    "id": "forum_buildhub_uk_25596_4614",
    "brand": "samsung",
    "error_code": "E912",
    "symptom": "Erreur E912, le pressostat de débit indique 'OFF' et la pompe à eau 'ON'. La pompe de circulation du circuit primaire fonctionne en continu même sans demande de chauffage, provoquant l'erreur E912 (détection de débit alors qu'il ne devrait pas y en avoir).",
    "context": "L'ASHP a été remplacée quelques mois auparavant. L'erreur se produit souvent (sinon toujours) lorsque le système ne demande pas de chaleur (par exemple, 10 minutes après l'arrêt des radiateurs).",
    "diagnosis": "Un relais sur la carte de circuit imprimé (PCB) de l'unité de contrôle est resté bloqué en position fermée, ce qui maintient la pompe de circulation du circuit primaire en marche constante. Cela entraîne une détection de débit par le pressostat alors que le contrôleur estime qu'il ne devrait pas y en avoir.",
    "solution": "1. Solution temporaire: Couper l'alimentation du contrôleur, ouvrir le boîtier et tapoter fermement les relais (rectangles noirs) sur la carte PCB pour débloquer le relais défectueux. 2. Solution permanente: Remplacer la carte PCB. Il est suggéré qu'il pourrait y avoir un problème de lot avec les PCB de ce modèle.",
    "solution_confidence": "confirmed",
    "source_forum": "buildhub_uk",
    "source_url": "https://forum.buildhub.org.uk/topic/25596-samsung-gen-6-ashp-e912-flow-switch-off-and-water-pump-on-error-e912/",
    "thread_score": 1,
    "scraped_at": "2026-04-01T15:44:10.464Z"
  },
  {
    "id": "forum_heizungsforum_36579_5504",
    "brand": "weishaupt",
    "error_code": "",
    "symptom": "Production d'eau chaude sanitaire ne fonctionne plus",
    "context": "Survenu le 2.12.24 après une réparation antérieure.",
    "diagnosis": "Charge de réfrigérant excessive (5,625 kg au lieu de 5,19 kg).",
    "solution": "Remplacement du réfrigérant (quantité corrigée à 5,19 kg).",
    "solution_confidence": "confirmed",
    "source_forum": "heizungsforum",
    "source_url": "https://www.heizungsforum.de/threads/weishaupt-waermepumpe-wwp-lb-12-defekte-kupferleitungen-starke-vibarationsgeraeusche.36579/",
    "thread_score": 1,
    "scraped_at": "2026-06-01T23:07:11.968Z"
  },
  {
    "id": "forum_buildhub_uk_45731_5060",
    "brand": "daikin",
    "error_code": "",
    "symptom": "Le compresseur de la pompe à chaleur ne démarre plus. Le système reste inactif pendant des heures sans démarrer le compresseur. Le débit d'eau est suffisant (22 LPM puis 11 LPM) et le cycle de purge d'air a été effectué. Aucune erreur n'est signalée par l'unité. La température de retour est de 19°C alors que le point de consigne est de 42°C. Le statut du 'flow switch' est 'OFF' sur l'écran de diagnostic, bien qu'une autre unité identique et fonctionnelle affiche également 'Flow switch OFF'.",
    "context": "L'unité a fonctionné pendant 3 ans (20 000 heures) sans problème. Le problème est apparu après l'ajout d'un circuit supplémentaire et la répétition des tests de purge d'air et de débit. Les paramètres de l'unité ont été comparés à une autre unité Daikin Altherma 3M fonctionnelle et sont identiques. L'unité est antérieure à 2022. Un jumper est en place sur la connexion du thermostat externe.",
    "diagnosis": "Défaut connu sur la carte de filtre du variateur du compresseur (compressor drive filter board), faisant l'objet d'un rappel par Daikin.",
    "solution": "Remplacement de la carte de filtre du variateur du compresseur.",
    "solution_confidence": "confirmed",
    "source_forum": "buildhub_uk",
    "source_url": "https://forum.buildhub.org.uk/topic/45731-daikin-altherma-3m-heat-pump-no-longer-starts-the-compressor/",
    "thread_score": 0.75,
    "scraped_at": "2026-04-01T15:50:36.496Z"
  },
  {
    "id": "forum_heizungsforum_36472_7813",
    "brand": "bosch",
    "error_code": "",
    "symptom": "En mode bivalent parallèle (optimisé pompe à chaleur), la modulation de la pompe diminue progressivement après 10-15 minutes, le débit chute de 1500-2000 l/h à 500-700 l/h, l'eau du circuit PAC devient chaude mais n'arrive pas au ballon tampon, la température du ballon tampon ne dépasse jamais 27°C, le COP est inférieur à 2,5.",
    "context": "Maison ancienne non isolée de 200 m², déperditions 12-13 kW, système hybride avec PAC CS 7001 AW 13, chaudière Condens 9800 iWA 20, ballon tampon 500 L, ballon ECS 300 L, séparateur hydraulique. La réinitialisation usine n'a pas résolu le problème.",
    "diagnosis": "Mauvais module hybride installé : le module HW (avec séparateur hydraulique) a été livré au lieu du module HB (pour ballon tampon).",
    "solution": "Remplacer le module hybride par le bon modèle HB. De plus, le séparateur hydraulique a été remplacé par deux tubes droits et un capteur a été débranché.",
    "solution_confidence": "confirmed",
    "source_forum": "heizungsforum",
    "source_url": "https://www.heizungsforum.de/threads/bosch-hybrid-regelung-problem-mit-waermepumpenkreis.36472/",
    "thread_score": 0.75,
    "scraped_at": "2026-06-01T23:53:27.255Z"
  },
  {
    "id": "forum_buildhub_uk_45731_4512",
    "brand": "daikin",
    "error_code": "",
    "symptom": "Compressor does not start; water flow drops from 22 LPM to 11 LPM; no error codes.",
    "context": "System worked for 3 years (20,000 hrs). After adding a new UFH circuit and performing air purge/flow tests, compressor stopped starting. Setpoint fixed at 42°C, return temp 19°C. No external thermostat. Settings identical to working unit.",
    "diagnosis": "Faulty compressor drive filter board identified as a known recall by Daikin.",
    "solution": "Replace compressor drive filter board (free part from Daikin, labor paid by owner).",
    "solution_confidence": "confirmed",
    "source_forum": "buildhub_uk",
    "source_url": "https://forum.buildhub.org.uk/topic/45731-daikin-altherma-3m-heat-pump-no-longer-starts-the-compressor/",
    "thread_score": 0.75,
    "scraped_at": "2026-06-02T09:08:01.002Z"
  },
  {
    "id": "forum_buildhub_uk_40046_1840",
    "brand": "mitsubishi_electric",
    "error_code": "L-9",
    "symptom": "Periodic L-9 low flow rate error; flow rate declining from 12 l/min to 5 l/min over months",
    "context": "System 3-4 years old, cooling mode, flow sensor reading flickering at 5 l/min. Initially suspected flow sensor failure or kinked flexi hoses.",
    "diagnosis": "Limescale buildup in the ASHP heat exchanger confirmed as root cause (after replacing flexi hoses did not restore flow).",
    "solution": "Not explicitly detailed, but implies cleaning/descaling of the heat exchanger. OP refers to a new thread for full write-up.",
    "solution_confidence": "confirmed",
    "source_forum": "buildhub_uk",
    "source_url": "https://forum.buildhub.org.uk/topic/40046-ecodan-sika-flow-sensor-failure/",
    "thread_score": 0.75,
    "scraped_at": "2026-06-02T09:06:00.916Z"
  },
  {
    "id": "forum_heizungsforum_36057_7277",
    "brand": "buderus",
    "error_code": "",
    "symptom": "Température ECS chute rapidement quand la pompe de chauffage tourne ; lors du passage d'ECS à chauffage, température ECS continue d'augmenter (jusqu'à 70°C) et température départ reste basse",
    "context": "Plusieurs mois après installation, circulation exclue",
    "diagnosis": "Défaut de la vanne VW1 : pièce plastique cassée à l'intérieur du servomoteur, empêchant la fermeture correcte",
    "solution": "Remplacement complet de la vanne par le service après-vente Buderus",
    "solution_confidence": "confirmed",
    "source_forum": "heizungsforum",
    "source_url": "https://www.heizungsforum.de/threads/probleme-warmwasserbereitung-nagelneue-buderus-wlw-186i-e.36057/",
    "thread_score": 0.75,
    "scraped_at": "2026-06-01T23:50:48.200Z"
  },
  {
    "id": "forum_heizungsforum_29621_4214",
    "brand": "vaillant",
    "error_code": "",
    "symptom": "Ventilator qui siffle/grince (quitscht) dans l'unité extérieure",
    "context": "Unité extérieure âgée d'environ 8,5 ans, ventilateur EBM Papst W3G650-GL06-G3",
    "diagnosis": "Roulement à billes du ventilateur usé (type 6001-2RSH/C3 ou 12x28x8-2RS)",
    "solution": "Remplacer le roulement par un roulement de type 6001-2RSH/C3 (12x28x8mm, double joint, jeu C3). Démontage du ventilateur, extraction de l'ancien roulement, installation du nouveau. Environ 1h de travail.",
    "solution_confidence": "confirmed",
    "source_forum": "heizungsforum",
    "source_url": "https://www.heizungsforum.de/threads/vaillant-vwl-11-4-ventilator-quitscht.29621/",
    "thread_score": 0.65,
    "scraped_at": "2026-06-02T00:04:02.723Z"
  },
  {
    "id": "forum_heizungsforum_36130_3372",
    "brand": "weishaupt",
    "error_code": "W19, B32",
    "symptom": "Le disjoncteur différentiel (FI) se déclenche après environ 30 minutes, la pompe à chaleur ne chauffe plus, codes d'erreur W19 et B32 affichés.",
    "context": "Installation de 3 ans, période de Noël, déclenchement après remise en route.",
    "diagnosis": "Défaut d'isolement (courant de fuite) sur le chauffage du bac de condensats de l'unité extérieure, probablement dû à une entrée d'eau au niveau du câble.",
    "solution": "Débrancher le chauffage du bac de condensats dans le répartiteur noir de l'unité extérieure.",
    "solution_confidence": "confirmed",
    "source_forum": "heizungsforum",
    "source_url": "https://www.heizungsforum.de/threads/weishaupt-biblock-wbb-12-fi-fliegt-raus-fehler-w19-b32.36130/",
    "thread_score": 0.65,
    "scraped_at": "2026-06-02T00:51:10.900Z"
  },
  {
    "id": "forum_heizungsforum_34825_7010",
    "brand": "junkers",
    "error_code": "",
    "symptom": "Affichage 'Warmwasserbedarf Wärmepumpe startet in 3600 Sekunden' avec compteur oscillant entre 3600 et 3599, pompe ne démarre pas",
    "context": "Le panneau de commande a été remplacé sans succès. Une coupure de courant de 30 minutes permet un démarrage bref puis le problème revient.",
    "diagnosis": "La carte de commande s'est bloquée (gel logiciel probable)",
    "solution": "Effectuer une réinitialisation complète (couper l'alimentation plusieurs minutes puis remettre sous tension)",
    "solution_confidence": "confirmed",
    "source_forum": "heizungsforum",
    "source_url": "https://www.heizungsforum.de/threads/waermepumpe-startet-in-3600-sekunden.34825/",
    "thread_score": 0.65,
    "scraped_at": "2026-06-02T00:30:32.236Z"
  },
  {
    "id": "forum_futura_sciences_739702_6971",
    "brand": "prima",
    "error_code": "EE08",
    "symptom": "Fan does not turn, error EE08 on display after seasonal restart",
    "context": "After seasonal shutdown and restart in spring",
    "diagnosis": "Motor and capacitor faulty",
    "solution": "Replaced motor and capacitor, cost 241€",
    "solution_confidence": "confirmed",
    "source_forum": "futura_sciences",
    "source_url": "https://forums.futura-sciences.com/habitat-bioclimatique-isolation-chauffage/739702-panne-de-pompe-a-chaleur-prima-chiller-300-a.html",
    "thread_score": 0.65,
    "scraped_at": "2026-06-02T07:34:38.789Z"
  },
  {
    "id": "forum_buildhub_uk_46042_4629",
    "brand": "autre",
    "error_code": "",
    "symptom": "Recherche d'une méthode pour ajouter de l'inhibiteur au système de chauffage sans glycol, en l'absence de vanne de remplissage/rinçage externe.",
    "context": "Installation d'une pompe à chaleur avec chauffage au sol (UFH).",
    "diagnosis": "L'inhibiteur peut être introduit via la boucle de remplissage normale du système.",
    "solution": "Utiliser une bombe d'inhibiteur (par exemple, Adey MC1+ Rapide) directement dans la boucle de remplissage normale.",
    "solution_confidence": "confirmed",
    "source_forum": "buildhub_uk",
    "source_url": "https://forum.buildhub.org.uk/topic/46042-todays-heat-pump-install-questions/",
    "thread_score": 0.5,
    "scraped_at": "2026-04-01T16:18:16.564Z"
  },
  {
    "id": "forum_buildhub_uk_46042_0145",
    "brand": "autre",
    "error_code": "",
    "symptom": "Question sur l'adéquation d'un vase d'expansion de 8 litres pour un système de chauffage de 70 litres.",
    "context": "Installation d'une pompe à chaleur avec chauffage au sol (UFH).",
    "diagnosis": "Un vase d'expansion de 8 litres est suffisant pour un système de 70 litres.",
    "solution": "Utiliser le vase d'expansion de 8 litres, car il est adéquat pour le volume du système.",
    "solution_confidence": "confirmed",
    "source_forum": "buildhub_uk",
    "source_url": "https://forum.buildhub.org.uk/topic/46042-todays-heat-pump-install-questions/",
    "thread_score": 0.5,
    "scraped_at": "2026-04-01T16:18:16.602Z"
  },
  {
    "id": "forum_buildhub_uk_46042_2611",
    "brand": "autre",
    "error_code": "",
    "symptom": "Le filetage du manomètre du collecteur n'est pas standard (un évent BSP 1/8e ne s'adapte pas).",
    "context": "Installation d'une pompe à chaleur avec chauffage au sol (UFH).",
    "diagnosis": "Le manomètre est probablement équipé d'une douille/adaptateur qui doit être dévissée pour révéler un filetage BSP standard de 1/2\" ou 3/4\".",
    "solution": "Dévisser la douille/adaptateur existante du manomètre pour exposer un filetage BSP standard (1/2\" ou 3/4\"), puis utiliser une douille de réduction pour adapter l'évent BSP 1/8e. Utiliser du ruban PTFE pour l'étanchéité.",
    "solution_confidence": "likely",
    "source_forum": "buildhub_uk",
    "source_url": "https://forum.buildhub.org.uk/topic/46042-todays-heat-pump-install-questions/",
    "thread_score": 0.5,
    "scraped_at": "2026-04-01T16:18:16.614Z"
  },
  {
    "id": "forum_heizungsforum_36438_9826",
    "brand": "vaillant",
    "error_code": "",
    "symptom": "Impossible de trouver le réglage du décalage parallèle de la courbe de chauffe dans l'application myVaillant ; le graphique ne se met pas à jour lors du changement de température de consigne.",
    "context": "Pompe à chaleur Vaillant aroTHERM Plus avec régulation VCR720. Utilisation de l'application myVaillant.",
    "diagnosis": "L'affichage de la courbe de chauffe dans l'application suppose une température de consigne fixe (21°C) et ne reflète pas les modifications effectuées dans le programmateur hebdomadaire. Le décalage réel est appliqué mais pas affiché.",
    "solution": "Régler la température de consigne directement sur le régulateur (VCR720) plutôt que dans l'application cloud. Le décalage parallèle est contrôlé par la température de consigne.",
    "solution_confidence": "confirmed",
    "source_forum": "heizungsforum",
    "source_url": "https://www.heizungsforum.de/threads/waermepumpe-konfiguration-der-heizkurve.36438/",
    "thread_score": 0.5,
    "scraped_at": "2026-06-02T01:15:08.897Z"
  },
  {
    "id": "forum_plcforum_it_332199_1383",
    "brand": "rhoss",
    "error_code": "",
    "symptom": "3-way valve for DHW stays in DHW position after DHW demand, does not return to heating/cooling",
    "context": "Installation performed by a company that later disappeared. User reports wiring: black on L(OFF) and brown on L2(ON) originally; after testing different wiring, a solution was found.",
    "diagnosis": "Incorrect wiring of the 3-way valve servomotor. The valve needs to be wired such that it returns to heating/cooling when not energized. The original wiring did not provide the correct control signal.",
    "solution": "Connect the brown wire of the servomotor to a permanent 230V phase (e.g., from an unused thermostat terminal). Connect the black wire to the L(OFF) terminal of the Gree controller (3-way valve output). This configuration energizes the valve to the heating/cooling position when DHW is not requested, and de-energizes it for DHW.",
    "solution_confidence": "confirmed",
    "source_forum": "plcforum_it",
    "source_url": "https://www.plcforum.it/f/topic/332199-impostazioni-pompa-di-calore-per-elettrovalvola-acs/",
    "thread_score": 0.5,
    "scraped_at": "2026-06-06T21:07:18.809Z"
  },
  {
    "id": "forum_buildhub_uk_30659_6144",
    "brand": "lg",
    "error_code": "",
    "symptom": "ASHP unable to heat first floor; buffer tank temperature on LG monitor differs from manifold gauge; temperature drops when cycling thermostats",
    "context": "Underfloor heating with thin screed (6mm); 300L buffer; 13.7kW heat load; 250m2 house",
    "diagnosis": "Buffer tank temperature reading discrepancy due to multiple zones shutting off, causing heat pump to have nowhere to put heat; oversized buffer tank may contribute",
    "solution": "Set all thermostats to 30°C to prevent cycling; balanced flow rates on both manifolds; adjusted manifold pump settings; used thermostat as timer for overheated rooms",
    "solution_confidence": "confirmed",
    "source_forum": "buildhub_uk",
    "source_url": "https://forum.buildhub.org.uk/topic/30659-ashp-buffer-tank-issue/",
    "thread_score": 0.5,
    "scraped_at": "2026-06-02T09:43:39.329Z"
  },
  {
    "id": "forum_haustechnikdialog_256921_8361",
    "brand": "lambda",
    "error_code": "",
    "symptom": "La Frischwasserstation (FriWa) se déclenche la nuit sans tirage d'eau, ce qui détruit la stratification du ballon tampon et réduit la température de l'eau chaude le matin.",
    "context": "Installation avec Frischwasserstation et ballon tampon de 500 L. La pression d'eau nocturne dépasse 6 bar.",
    "diagnosis": "Le clapet de surpression (6 bar) de la FriWa s'ouvre la nuit à cause d'une pression d'eau trop élevée, ce qui déclenche le débitmètre et active la pompe de la FriWa.",
    "solution": "Installer un filtre avec réducteur de pression après le compteur d'eau.",
    "solution_confidence": "confirmed",
    "source_forum": "haustechnikdialog",
    "source_url": "https://www.haustechnikdialog.de/Forum/t/256921/Lambda-Waermepumpe-Erfahrungen-und-Tipps",
    "thread_score": 0.5,
    "scraped_at": "2026-06-03T12:44:11.792Z"
  },
  {
    "id": "forum_buildhub_uk_46042_5939",
    "brand": "unknown",
    "error_code": "",
    "symptom": "Questioning need for non-return valves in return circuits for UFH and cylinder before rejoining to heat pump",
    "context": "Heat pump system with 3-port valve",
    "diagnosis": "Non-return valves are not needed because the 3-port valve prevents backflow.",
    "solution": "Do not install NRVs; the existing 3-port valve suffices.",
    "solution_confidence": "confirmed",
    "source_forum": "buildhub_uk",
    "source_url": "https://forum.buildhub.org.uk/topic/46042-todays-heat-pump-install-questions/",
    "thread_score": 0.5,
    "scraped_at": "2026-06-02T09:36:11.683Z"
  },
  {
    "id": "forum_buildhub_uk_41825_7493",
    "brand": "vaillant",
    "error_code": "",
    "symptom": "Avertissement de basse pression d'eau sur la pompe à chaleur air-eau (ASHP).",
    "context": "Système ASHP neuf, installé en été et utilisé sporadiquement depuis environ 4 semaines. L'avertissement est apparu deux fois en 3 semaines.",
    "diagnosis": "Présence d'air dans le système de chauffage scellé, courant lors de la mise en service initiale d'une nouvelle installation. Les micro-bulles d'air sortent de la suspension, réduisant le volume d'eau et la pression.",
    "solution": "Re-pressuriser le système en ouvrant lentement les deux vannes noires (leviers alignés avec le tuyau) de la boucle de remplissage jusqu'à ce que la pression atteigne environ 1 bar, puis les refermer (leviers perpendiculaires au tuyau). Il est également recommandé de purger l'air des radiateurs.",
    "solution_confidence": "likely",
    "source_forum": "buildhub_uk",
    "source_url": "https://forum.buildhub.org.uk/topic/41825-vaillant-ashp-low-pressure-isues-fix/",
    "thread_score": 0.5,
    "scraped_at": "2026-04-01T16:06:31.047Z"
  },
  {
    "id": "forum_heizungsforum_25651_0695",
    "brand": "samsung",
    "error_code": "916",
    "symptom": "Setting FSV 4061 to 0 (not use) causes error 916 and system shutdown (DHW also stops).",
    "context": "User has only one heating circuit; no mixing valve installed.",
    "diagnosis": "System expects zone control enabled; setting to 0 triggers mixing valve sensor error because sensor is not installed.",
    "solution": "Set FSV 4061 back to 1 (use).",
    "solution_confidence": "confirmed",
    "source_forum": "heizungsforum",
    "source_url": "https://www.heizungsforum.de/threads/samsung-ehs-mono-ht-quiet-r32-erfahrungen-austausch.25651/",
    "thread_score": 0.5,
    "scraped_at": "2026-06-02T01:09:52.621Z"
  },
  {
    "id": "forum_buildhub_uk_41825_1380",
    "brand": "vaillant",
    "error_code": "",
    "symptom": "Low water pressure warning recurring after repressurization",
    "context": "New system installed summer, first used after 4 weeks in December 2024, pressure loss twice within 3 weeks",
    "diagnosis": "Possible causes: air in system (initial venting), failed expansion vessel causing overpressure and water loss via PRV, or a mis-specified valve causing system behavior",
    "solution": "Short-term: open both isolation valves on filling loop to repressurize to about 1 bar, close valves. Bleed air from system. Long-term: Vaillant replaced a mis-specified valve, which resolved the issue permanently.",
    "solution_confidence": "confirmed",
    "source_forum": "buildhub_uk",
    "source_url": "https://forum.buildhub.org.uk/topic/41825-vaillant-ashp-low-pressure-isues-fix/",
    "thread_score": 0.5,
    "scraped_at": "2026-06-02T09:26:18.112Z"
  },
  {
    "id": "forum_buildhub_uk_41867_2889",
    "brand": "grant",
    "error_code": "",
    "symptom": "Discrepancy in installation schematics regarding the necessity of an external 3 bar Pressure Relief Valve (PRV) on the primary heating circuit, given that the heat pump also has an internal PRV.",
    "context": "Installation d'une pompe à chaleur Grant 6Kw. Le circuit comprend déjà un PRV sur le ballon d'eau chaude non ventilé et un réducteur de pression. La boucle de remplissage est située après le réducteur de pression de 3 bars.",
    "diagnosis": "Bien que la pompe à chaleur dispose d'un PRV interne, un PRV externe sur le circuit primaire est jugé nécessaire pour prévenir la surpression dans des situations où le PRV interne pourrait être isolé (par exemple, si les vannes d'isolement externes de l'unité extérieure sont fermées pour maintenance) ou en cas de problème comme une boucle de remplissage mal fermée ou un chauffe-eau à immersion défectueux provoquant une ébullition dans le circuit primaire. La présence d'un PRV externe sur le schéma du fabricant est une mesure de sécurité ou une pratique standard.",
    "solution": "Installer un PRV externe de 3 bars avec un entonnoir sur le circuit de chauffage primaire, conformément aux instructions du fabricant. Il est recommandé de le placer avec la boucle de remplissage et le manomètre, généralement raccordé à la tuyauterie de retour avant qu'elle ne retourne à la pompe à chaleur via le filtre. L'installateur prévoit de le monter près du ballon (sur le retour) et de partager le tuyau de vidange avec le PRV du ballon.",
    "solution_confidence": "confirmed",
    "source_forum": "buildhub_uk",
    "source_url": "https://forum.buildhub.org.uk/topic/41867-prv-valve-on-heat-pump-install/",
    "thread_score": 0.5,
    "scraped_at": "2026-04-01T16:23:38.575Z"
  },
  {
    "id": "forum_heizungsforum_36668_6102",
    "brand": "kermi",
    "error_code": "",
    "symptom": "Une pièce ne chauffe pas correctement ; les débitmètres sont encrassés et ne se laissent pas régler.",
    "context": "Installation de 17 ans, basses températures extérieures.",
    "diagnosis": "Les débitmètres sont bloqués (ne peuvent plus être réglés) après 17 ans d'utilisation, probablement à cause de la saleté ou de l'encrassement.",
    "solution": "Fermer les vannes de départ et retour, dépressuriser le distributeur, démonter un débitmètre, identifier le modèle, acheter et installer des débitmètres de rechange.",
    "solution_confidence": "confirmed",
    "source_forum": "heizungsforum",
    "source_url": "https://www.heizungsforum.de/threads/schauglas-verdreckt-durchflussmengen-scheinbar-fehlerhaft.36668/",
    "thread_score": 0.5,
    "scraped_at": "2026-06-02T01:59:23.158Z"
  },
  {
    "id": "forum_heatinghelp_203819_1323",
    "brand": "",
    "error_code": "",
    "symptom": "Uncertainty regarding the toxicity of the propylene glycol used and the adequacy of the backflow prevention system connected to potable water.",
    "context": "The glycol was supplied by a local company without specific branding or toxicity labels. The system has a water makeup system with a backflow preventer valve and a pressure reducer.",
    "diagnosis": "It is critical for glycol used in systems connected to potable water to be non-toxic and for the backflow prevention to be adequate. A standard backflow preventer may not be sufficient; a reduced pressure zone (RPZ) backflow preventer is recommended for systems containing non-potable fluids like boiler fluid/glycol. Boiler antifreeze typically contains inhibitors and is not 100% pure propylene glycol.",
    "solution": "The user confirmed with the manufacturer that the glycol is non-toxic. It is recommended to ensure the backflow preventer is a reduced pressure zone (RPZ) type for proper protection. Always obtain an MSDS sheet for the fluid and label the system clearly with the type and concentration of glycol used.",
    "solution_confidence": "confirmed",
    "source_forum": "heatinghelp",
    "source_url": "https://forum.heatinghelp.com/discussion/203819/overshoot-glycol-target-45-instead-of-35",
    "thread_score": 0.4,
    "scraped_at": "2026-03-31T13:55:18.256Z"
  },
  {
    "id": "forum_heatinghelp_203700_0297",
    "brand": "taco",
    "error_code": "",
    "symptom": "Le circuit de chauffage d'une zone ne circule pas, les tuyaux près du circulateur deviennent chauds mais le reste de la boucle reste froid. Le problème survient par temps de gel.",
    "context": "Système de chauffage hydronique avec radiateurs à plinthes. Les tuyaux passent sous un foyer surélevé/une dalle dans une maison des années 60. Le problème survient lorsque les températures extérieures sont inférieures à zéro et se résout lorsque les températures augmentent (par exemple, 35°F). Le circulateur est un Taco 007.",
    "diagnosis": "Formation d'un bouchon de glace (\"popsicle\") dans une section du tuyau de chauffage, probablement due à une mauvaise isolation ou à une exposition aux courants d'air dans une zone froide (par exemple, sous un foyer ou près d'une ventilation de vide sanitaire). Une petite pompe de circulation comme le Taco 007 (avec une pression différentielle d'environ 3,5 PSI) ne peut pas surmonter même un petit blocage de glace ou de la gadoue.",
    "solution": "Laisser la température ambiante augmenter pour un dégel naturel, ou utiliser un pistolet thermique pour dégeler la section de tuyau suspectée d'être gelée. Pour prévenir, identifier et isoler les sections de tuyaux vulnérables et sceller les courants d'air dans les zones exposées comme les vides sanitaires ou sous les foyers. Purger la boucle pour s'assurer qu'il n'y a pas de blocage d'air.",
    "solution_confidence": "confirmed",
    "source_forum": "heatinghelp",
    "source_url": "https://forum.heatinghelp.com/discussion/203700/taco-007-and-bg-10734",
    "thread_score": 0.4,
    "scraped_at": "2026-03-31T15:26:01.079Z"
  },
  {
    "id": "forum_heizungsforum_36216_6407",
    "brand": "weishaupt",
    "error_code": "",
    "symptom": "La température de départ de la pompe à chaleur est bloquée à 45°C malgré les réglages de la courbe de chauffe, même avec le chauffage d'appoint. L'eau chaude sanitaire fonctionne correctement.",
    "context": "Température extérieure de -5°C, bâtiment ancien.",
    "diagnosis": "Une limitation de la température de départ est activée dans les réglages du circuit de chauffage.",
    "solution": "Désactiver ou augmenter la limitation de température dans les paramètres du circuit de chauffage.",
    "solution_confidence": "confirmed",
    "source_forum": "heizungsforum",
    "source_url": "https://www.heizungsforum.de/threads/weishaupt-wbb-12.36216/",
    "thread_score": 0.4,
    "scraped_at": "2026-06-02T03:45:05.043Z"
  },
  {
    "id": "forum_heizungsforum_24364_8985",
    "brand": "wolf",
    "error_code": "",
    "symptom": "Les statistiques (Tages Arbeitszahl, JAZ) ne s'affichent pas dans Smartset après avoir connecté le câble S0 de la CHA au compteur électrique.",
    "context": "Connexion via Wolf Link Pro et logiciel Smartset. Le câble S0 est correctement branché.",
    "diagnosis": "Le simple branchement du câble S0 ne suffit pas ; il faut ressaisir les paramètres de chauffage pour que les signaux S0 soient traités.",
    "solution": "Ressaisir (re-save) les paramètres de chauffage après avoir connecté le câble S0.",
    "solution_confidence": "likely",
    "source_forum": "heizungsforum",
    "source_url": "https://www.heizungsforum.de/threads/wie-statistik-bei-wolf-cha-10-400-aktivieren.24364/",
    "thread_score": 0.4,
    "scraped_at": "2026-06-02T02:47:15.652Z"
  },
  {
    "id": "forum_heizungsforum_37053_8506",
    "brand": "lg",
    "error_code": "",
    "symptom": "Le mélangeur du circuit de plancher chauffant oscille : la température de départ varie de ~10 K (monte à 40°C puis chute), les vannes du plancher chauffant restent toujours ouvertes car la température de consigne n'est pas atteinte.",
    "context": "Installation neuve après remplacement d'une chaudière gaz de 30 ans. Mélangeur Oventrop nr230-507. Capteur de température situé sur le départ juste après la pompe du circuit mixte. Régulation LG avec temps de cycle de 140 s.",
    "diagnosis": "Le câble du capteur de température était installé dans une goulotte à côté d'un câble de puissance, provoquant des interférences électromagnétiques et des mesures erronées.",
    "solution": "Retirer le câble du capteur de son cheminement d'origine et le poser en l'air, éloigné des câbles de puissance. Les oscillations ont cessé immédiatement.",
    "solution_confidence": "confirmed",
    "source_forum": "heizungsforum",
    "source_url": "https://www.heizungsforum.de/threads/fuboheizung-schwankt-dauerhaft-10-k.37053/",
    "thread_score": 0.4,
    "scraped_at": "2026-06-02T04:12:45.811Z"
  },
  {
    "id": "forum_heizungsforum_36973_8669",
    "brand": "viessmann",
    "error_code": "",
    "symptom": "Uncertainty about where to install the E380-CA meter for Vitocal 250-A",
    "context": "User has PV system and Home Assistant, questioning installation location of E380-CA meter for new Vitocal 250-A heat pump.",
    "diagnosis": "The meter must be installed in the meter cabinet (Zählerschrank) as per manual. Installing it on the WP supply line is not useful because the Vitocal cannot be configured to use it for measuring WP consumption; it only supports house connection or PV production. The meter communicates via CANBus and its data is not easily accessible for other systems.",
    "solution": "Install the E380-CA meter on the house connection (Zählerschrank) as per installation manual. Do not install on the WP supply line.",
    "solution_confidence": "confirmed",
    "source_forum": "heizungsforum",
    "source_url": "https://www.heizungsforum.de/threads/e380-ca-zaehler-wo-montieren-bei-vitocal-250-a.36973/",
    "thread_score": 0.4,
    "scraped_at": "2026-06-02T02:13:42.580Z"
  }
]